import Map "mo:base/HashMap";
import Text "mo:base/Text";

actor Phonebook {

  type Name = Text;
  type Phone = Text;

  type Entry = {
    desc : Text;
    phone : Phone
  };

  type Message = {
    receiver : Text;
    message : Text
  };

  let phoneBook = Map.HashMap<Name, Entry>(0, Text.equal, Text.hash);
  let MessageHistory = Map.HashMap<Phone, Message>(0, Text.equal, Text.hash);

  public func insert(name : Name, entry : Entry) : async () {
    phoneBook.put(name, entry)
  };

  public query func getPhone(name : Name) : async ?Entry {
    phoneBook.get(name)
  };

  public func sendMessage(senderPhone : Phone, message : Message) : async () {
    MessageHistory.put(senderPhone, message)
  };

  public query func getSentMessages(senderPhone : Phone) : async ?Message {
    MessageHistory.get(senderPhone)
  };

}
